<!DOCTYPE html>

<html class="no-js" lang="ko">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width, initial-scale=1" name="viewport"/>
<meta content="#0b1f33" name="theme-color"/>
<meta content="고정운전과 스마트운전의 월별·시간대별 열사용 패턴을 외기온도와 난방도수일(HDD)로 보정하고, 공급수온을 부하에 따라 조정한 뒤 거래용 계량기 기준 절감성과를 Baseline과 비교 검증한 대형 공동주택 사례입니다." name="description"/>
<meta content="strict-origin-when-cross-origin" name="referrer"/>
<meta content="article" property="og:type"/>
<meta content="ko_KR" property="og:locale"/>
<meta content="HDD Baseline 기반 지역난방 스마트 운전 최적화 및 절감성과 검증" property="og:title"/>
<meta content="고정운전과 스마트운전의 월별·시간대별 열사용 패턴을 외기온도와 난방도수일(HDD)로 보정하고, 공급수온을 부하에 따라 조정한 뒤 거래용 계량기 기준 절감성과를 Baseline과 비교 검증한 대형 공동주택 사례입니다." property="og:description"/>
<meta content="https://www.energy-ai-optimization.com/cases/district-heating-smart-operation.html" property="og:url"/>
<link href="https://www.energy-ai-optimization.com/cases/district-heating-smart-operation.html" rel="canonical"/>
<link href="../assets/favicon.svg" rel="icon" type="image/svg+xml"/>
<link href="../assets/styles.css" rel="stylesheet"/>
<title>HDD Baseline 기반 지역난방 스마트 운전 최적화 및 절감성과 검증 | 글로벌 에너지 최적화 연구소</title>
<script>document.documentElement.classList.remove('no-js');document.documentElement.classList.add('js');</script>
</head>
<body class="case-page detail-page">
<a class="skip-link" href="#main">본문 바로가기</a>
<header class="site-header scrolled">
<div class="header-inner container">
<a aria-label="글로벌 에너지 최적화 연구소 홈" class="brand" href="../">
<span aria-hidden="true" class="brand-mark">EO</span>
<span class="brand-copy"><strong>글로벌 에너지 최적화 연구소</strong><small>GLOBAL ENERGY OPTIMIZATION LAB</small></span>
</a>
<button aria-controls="primary-nav" aria-expanded="false" aria-label="메뉴 열기" class="nav-toggle" type="button"><span></span><span></span><span></span></button>
<nav aria-label="주 메뉴" class="primary-nav archive-nav" id="primary-nav">
<a href="../#services">에너지 절감 컨설팅</a><a href="../#mv">Baseline &amp; M&amp;V</a><a class="active" href="../cases/">절감 사례</a><a href="../insights/">Energy Insight</a><a href="../book/">저서 온라인 열람</a><a href="../#expert">전문가 소개</a>
<a class="nav-cta" href="../#contact">에너지 절감 상담</a>
</nav>
</div>
</header>
<main class="case-detail-main" id="main">
<div class="container">
<section class="case-detail-hero">
<div class="case-detail-breadcrumb"><a href="../">홈</a><span>›</span><a href="./">절감 사례</a><span>›</span><strong>국내 대형 공동주택 A단지</strong></div>
<div class="case-detail-hero-grid">
<div><p class="case-master-number">CASE 39 · 지역난방·공동주택</p><p class="eyebrow">지역난방 · 공동주택 난방 · 열에너지</p><h1>HDD Baseline 기반 지역난방 스마트 운전 최적화 및 절감성과 검증</h1><p class="case-detail-lead">고정운전과 스마트운전의 월별·시간대별 열사용 패턴을 외기온도와 난방도수일(HDD)로 보정하고, 공급수온을 부하에 따라 조정한 뒤 거래용 계량기 기준 절감성과를 Baseline과 비교 검증한 대형 공동주택 사례입니다.</p><div class="case-detail-tags"><span>지역난방</span><span>공동주택</span><span>HDD</span><span>공급수온</span><span>Smart Control</span><span>M&amp;V</span></div></div>
<aside class="case-summary-panel"><span class="case-state live">컨설팅 사례</span><small>3개월 HDD 보정 절감실적</small><strong>133 Gcal · 약 6.1%</strong>
<dl><div><dt>고객</dt><dd>국내 대형 공동주택 A단지</dd></div><div><dt>대상 설비</dt><dd>지역난방 열교환·공급수온 제어 · 거래용/세대 난방 계량</dd></div><div><dt>분석기간</dt><dd>과거 다년 난방데이터 기반 · 스마트운전 2021.12~2022.02 성과분석</dd></div><div><dt>에너지원</dt><dd>열에너지</dd></div></dl>
<p>보고서의 수정 Baseline 기준 · 12월 6.6%, 1월 4.9%, 2월 7.0% 절감</p>
</aside>
</div>
</section>
<section class="case-detail-section two-col"><div><p class="eyebrow">01 · CHALLENGE</p><h2>현장에서 확인한 주요 과제</h2><ul><li>고정 공급수온 중심의 난방운전은 외기온도와 시간대별 실제 난방부하 변화를 충분히 반영하지 못해 불필요한 열공급 가능성이 있음</li><li>겨울철 월별 열사용량은 기상조건 차이에 크게 영향을 받기 때문에 개선 전·후 Gcal의 단순 비교가 아니라 HDD를 이용한 기상보정 Baseline이 필요</li><li>스마트 운전 후 거래용 계량기 열사용량의 감소가 세대 난방서비스 저하 때문인지 공급측 운전효율 개선 때문인지 확인하기 위해 세대 난방 계량과 거래용 계량을 함께 비교할 필요</li><li>하루 시간대별 열사용 패턴과 외기온도 변화에 맞춰 공급수온을 조정하고, HDD 부하구간별로 운전성과가 일관되게 나타나는지 검토할 필요</li></ul></div><div><p class="eyebrow">02 · DATA</p><h2>분석에 사용한 데이터</h2><ul><li>과거 다년간 월별 거래용 열사용량(Gcal)과 난방도수일(HDD)</li><li>12월·1월·2월의 24시간대별 열사용량 및 외기온도 패턴</li><li>일별 HDD를 Low·Middle·High 구간으로 분류한 시간대별 열사용 패턴</li><li>5분 단위 외기온도와 공급수온의 Constant·Outdoor Air Reset·Smart Control 비교 데이터</li><li>세대 난방 소비열량과 거래용 계량기 열량의 스마트 운전 전·후 비교 데이터</li></ul></div></section>
<section class="case-detail-section"><p class="eyebrow">03 · BASELINE / MODEL</p><h2>HDD Baseline 및 스마트 난방 제어 성과검증</h2><div class="model-grid"><article class="model-card"><span>거래용 계량기 수정 Baseline</span><code>Qbase(Gcal) = 1.1958 × HDD + 45.761</code>
<dl><div><dt>방법</dt><dd>과거 난방기간의 월별 HDD와 열사용량 상관관계를 이용해 스마트 운전기간의 정상 열사용량을 추정</dd></div><div><dt>성능·해석</dt><dd>R² = 0.996 · CV = 0.0271 · 보고서의 '당초' 식이 아닌 '수정' Baseline을 공개 성과평가 기준으로 적용</dd></div></dl></article><article class="model-card"><span>세대 난방 소비 Baseline</span><code>Qhouse(Gcal) ≈ 0.8301 × HDD − 41.878</code>
<dl><div><dt>방법</dt><dd>세대 난방 소비열량과 HDD의 월별 상관관계를 별도로 구성하여 거래용 계량기 절감과 함께 비교</dd></div><div><dt>성능·해석</dt><dd>R² ≈ 0.9937 · 세대측 난방소비와 공급측 거래열량의 변화를 분리해 검토하는 보조 검증지표</dd></div></dl></article><article class="model-card"><span>외기온도 연동 공급수온 Smart Control</span><code>Ts = f(Tout, 시간대, 난방부하)</code>
<dl><div><dt>방법</dt><dd>고정 공급수온과 단순 외기보상 제어 대신 5분 단위 외기조건 및 부하변화에 따라 공급수온을 가변 운전</dd></div><div><dt>성능·해석</dt><dd>보고서의 5분 데이터에서 Constant·Outdoor Air Reset·Smart Control의 공급수온 제어패턴을 비교</dd></div></dl></article><article class="model-card"><span>시간대·HDD 구간별 패턴 분석</span><code>HDD Low 6~13 · Middle 14~21 · High 22~30</code>
<dl><div><dt>방법</dt><dd>월평균만 보지 않고 시간대 Part1~Part5와 HDD 부하구간별 열사용 패턴을 과거연도와 스마트운전 기간 사이에서 비교</dd></div><div><dt>성능·해석</dt><dd>특정 시간대에서 스마트 운전 후 열사용 감소 패턴을 확인하고, 기상강도별 운전특성 차이를 함께 검토</dd></div></dl></article></div></section>
<section class="case-detail-section"><p class="eyebrow">04 · DIAGNOSTIC FINDINGS</p><h2>스마트 난방 운전 3개월 M&amp;V 결과</h2>
<div class="scenario-table-wrap"><table class="scenario-table"><thead><tr><th>검증 구간</th><th>HDD Baseline</th><th>실제 열사용량</th><th>절감성과</th></tr></thead><tbody><tr>
<td><strong>12월 스마트 운전</strong><span>수정 HDD Baseline 기준 스마트 운전 첫 달의 거래용 계량기 열사용량 비교</span></td>
<td>699 Gcal</td><td>653 Gcal</td><td class="saving-cell">46 Gcal · 6.6%</td>
</tr><tr>
<td><strong>1월 스마트 운전</strong><span>동절기 HDD를 보정한 정상사용량 대비 실제 거래용 열사용량 절감</span></td>
<td>799 Gcal</td><td>760 Gcal</td><td class="saving-cell">39 Gcal · 4.9%</td>
</tr><tr>
<td><strong>2월 스마트 운전</strong><span>기상조건이 달라진 2월에도 수정 Baseline 대비 절감효과를 정량 검증</span></td>
<td>687 Gcal</td><td>639 Gcal</td><td class="saving-cell">48 Gcal · 7.0%</td>
</tr><tr>
<td><strong>3개월 누적</strong><span>12월·1월·2월의 수정 Baseline과 실제 사용량을 합산한 공개용 산술 집계</span></td>
<td>2,185 Gcal</td><td>2,052 Gcal</td><td class="saving-cell">133 Gcal · 약 6.1%</td>
</tr><tr>
<td><strong>세대 난방 vs 거래용 계량 교차검증</strong><span>난방서비스와 공급측 열사용 변화를 분리해 해석하기 위한 보조 검증 절차</span></td>
<td>세대 난방소비와 거래용 열사용량을 각각 HDD 기준으로 비교</td><td>스마트 운전 전·후 두 계량계층의 증감 패턴을 함께 확인</td><td class="saving-cell">M&amp;V 신뢰도 보강</td>
</tr></tbody></table></div>
<div class="verification-box"><strong>검증 조건</strong><p>본 공개사례의 12월·1월·2월 절감성과는 보고서 내 '연도별 월별 소비 열량, 난방 도수일 비교(수정)'에 제시된 최종 Baseline 식(Qbase = 1.1958×HDD + 45.761)을 기준으로 정리했습니다. 보고서에는 앞선 '당초' Baseline과 후반부 일부 비교표에 이전 수치가 함께 남아 있으므로, 홈페이지에서는 수정본 수치를 우선 적용했습니다. 3개월 누적 133Gcal 및 약 6.1%는 월별 수정 Baseline 699·799·687Gcal과 실적 653·760·639Gcal을 합산한 값입니다. 실제 장기 성과평가 시에는 HDD 외에 입주율·급탕·민원·설정온도·설비운전 변경 등 영향요인을 함께 검토하는 것이 바람직합니다.</p></div><p class="source-note">자료 기준: 2022 지역난방 공동주택 스마트 운전 3개월 에너지절감 실적 분석자료 기반 · 고객사명·단지명·지역명·기계실 식별정보 비식별 처리</p>
</section>
<section class="design-application-box"><p class="design-kicker">BUILDING ENERGY &amp; SUSTAINABLE DESIGN · TECHNICAL CASE</p><h2>설계·연구에 어떻게 응용할 수 있을까?</h2><p>이 CASE는 결과값 자체보다 <b>분석 질문 → 입력조건 → 모델/데이터 → 비교 → 설계·운영 의사결정</b>의 과정을 재사용하는 데 의미가 있습니다. 친환경건축 연구와 설계실무에서는 다음 관점으로 응용할 수 있습니다.</p><div class="design-steps"><div class="design-step"><b>01 · DEFINE</b><p>난방에너지는 외기조건 영향이 크므로 단순 전년비 대신 HDD와 사용량 관계를 Baseline으로 구성합니다.</p></div><div class="design-step"><b>02 · ANALYZE</b><p>설계·리모델링 단계에서는 열교환기·펌프·제어밸브뿐 아니라 세대/공용부 운전스케줄과 외기보상 제어 가능성을 함께 검토합니다.</p></div><div class="design-step"><b>03 · APPLY</b><p>개선 후 Actual 사용량을 동일 기상조건의 Baseline과 비교해 M&amp;V로 연결합니다.</p></div></div><p class="design-use-note">※ 본 섹션은 해당 사례의 분석방법을 설계·연구에 재사용하기 위한 실무 가이드입니다. 원자료에 없는 절감성과나 측정값을 새로 가정하지 않습니다.</p></section><a class="book-case-link" href="../book/" aria-label="저서 온라인 열람">저서에서 자세히 보기 · CASE 39 →</a><section class="case-detail-cta"><div><p class="eyebrow light">APPLY TO YOUR SITE</p><h2>우리 사업장·시설 데이터에도 같은 방식으로 적용할 수 있을까요?</h2><p>에너지사용량과 주요 영향인자 데이터가 있다면 현재 설비·시스템의 Baseline과 절감 가능성을 함께 검토할 수 있습니다.</p></div><a class="button button-submit" href="../#contact">에너지 절감 상담 요청하기</a></section>
</div>
</main>
<footer class="site-footer compact-footer">
<div class="container footer-bottom">
<span>© <span id="year">2026</span> Global Energy Optimization Lab. All rights reserved.</span>
<span class="footer-mini-links"><a href="../privacy.html">개인정보처리방침</a><a href="./">CASE LIST ↑</a></span>
</div>
</footer>
<script defer="" src="../assets/script.js"></script>
</body>
</html>