<!DOCTYPE html>

<html class="no-js" lang="ko">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width, initial-scale=1" name="viewport"/>
<meta content="#0b1f33" name="theme-color"/>
<meta content="다수 수요처의 열수요·유량·공급/환수온도와 공급측 운전데이터를 비교하여 공급수온과 배관 열손실의 상관관계를 분석하고, 계절·시간대·부하에 따른 공급수온 및 펌프운전을 최적화하는 컨설팅 사례입니다." name="description"/>
<meta content="strict-origin-when-cross-origin" name="referrer"/>
<meta content="article" property="og:type"/>
<meta content="ko_KR" property="og:locale"/>
<meta content="지역난방 공급수온·배관 열손실·공급펌프 통합 운전최적화" property="og:title"/>
<meta content="다수 수요처의 열수요·유량·공급/환수온도와 공급측 운전데이터를 비교하여 공급수온과 배관 열손실의 상관관계를 분석하고, 계절·시간대·부하에 따른 공급수온 및 펌프운전을 최적화하는 컨설팅 사례입니다." property="og:description"/>
<meta content="https://www.energy-ai-optimization.com/cases/district-heating-supply-temperature-optimization.html" property="og:url"/>
<link href="https://www.energy-ai-optimization.com/cases/district-heating-supply-temperature-optimization.html" rel="canonical"/>
<link href="../assets/favicon.svg" rel="icon" type="image/svg+xml"/>
<link href="../assets/styles.css" rel="stylesheet"/>
<title>지역난방 공급수온·배관 열손실·공급펌프 통합 운전최적화 | 글로벌 에너지 최적화 연구소</title>
<script>document.documentElement.classList.remove('no-js');document.documentElement.classList.add('js');</script>
</head>
<body class="case-page detail-page">
<a class="skip-link" href="#main">본문 바로가기</a>
<header class="site-header scrolled">
<div class="header-inner container">
<a aria-label="글로벌 에너지 최적화 연구소 홈" class="brand" href="../">
<span aria-hidden="true" class="brand-mark">EO</span>
<span class="brand-copy"><strong>글로벌 에너지 최적화 연구소</strong><small>GLOBAL ENERGY OPTIMIZATION LAB</small></span>
</a>
<button aria-controls="primary-nav" aria-expanded="false" aria-label="메뉴 열기" class="nav-toggle" type="button"><span></span><span></span><span></span></button>
<nav aria-label="주 메뉴" class="primary-nav archive-nav" id="primary-nav">
<a href="../#services">에너지 절감 컨설팅</a><a href="../#mv">Baseline &amp; M&amp;V</a><a class="active" href="../cases/">절감 사례</a><a href="../insights/">Energy Insight</a><a href="../book/">저서 온라인 열람</a><a href="../#expert">전문가 소개</a>
<a class="nav-cta" href="../#contact">에너지 절감 상담</a>
</nav>
</div>
</header>
<main class="case-detail-main" id="main">
<div class="container">
<section class="case-detail-hero">
<div class="case-detail-breadcrumb"><a href="../">홈</a><span>›</span><a href="./">절감 사례</a><span>›</span><strong>국내 지역난방 에너지공급 A사</strong></div>
<div class="case-detail-hero-grid">
<div><p class="eyebrow">지역난방 · 공급측 운전최적화 · 열에너지 · 전기</p><h1>지역난방 공급수온·배관 열손실·공급펌프 통합 운전최적화</h1><p class="case-detail-lead">다수 수요처의 열수요·유량·공급/환수온도와 공급측 운전데이터를 비교하여 공급수온과 배관 열손실의 상관관계를 분석하고, 계절·시간대·부하에 따른 공급수온 및 펌프운전을 최적화하는 컨설팅 사례입니다.</p><div class="case-detail-tags"><span>지역난방</span><span>공급수온</span><span>열손실</span><span>공급펌프</span><span>수요예측</span><span>열수요</span><span>M&amp;V</span></div></div>
<aside class="case-summary-panel"><span class="case-state live">진단·제안 사례</span><small>지역 단위 에너지 절감 목표</small><strong>열 1.4% · 펌프전력 1.3%</strong>
<dl><div><dt>고객</dt><dd>국내 지역난방 에너지공급 A사</dd></div><div><dt>대상 설비</dt><dd>지역난방 공급배관 · 열교환기 · 공급펌프 · 다수 수요처</dd></div><div><dt>분석기간</dt><dd>2018~2020년 월별 비교 및 2020년 시간대별 운전패턴 · 2021년 공급수온 추가 분석</dd></div><div><dt>에너지원</dt><dd>열에너지 · 전기</dd></div></dl>
<p>과거 운전데이터 기반 절감목표 · 열 1,565 Gcal/년 · 펌프전력 16,617 kWh/년 · 적용 후 M&amp;V 필요</p>
</aside>
</div>
</section>
<section class="case-detail-section two-col"><div><p class="eyebrow">01 · CHALLENGE</p><h2>현장에서 확인한 주요 과제</h2><ul><li>공급측 공급수온이 수요처가 실제 이용하는 공급수온보다 높은 상태로 운전되어 배관 열손실과 과잉 공급온도 저감 가능성 검토가 필요</li><li>계절 및 시간대별 열수요와 유량은 크게 변하지만 공급수온 제어가 수요변동과 항상 동일한 수준으로 연동되지 않아 최적 Set Point 도출이 필요</li><li>공급배관의 열손실률이 공급수온 상승과 함께 증가하는 경향을 보여, 수요처 서비스 품질을 유지하면서 공급수온을 낮추는 운전전략 검토가 필요</li><li>공급펌프의 소비동력이 계절부하와 함께 크게 변하므로 유량·차압·열수요를 반영한 펌프 운전 최적화가 필요</li></ul></div><div><p class="eyebrow">02 · DATA</p><h2>분석에 사용한 데이터</h2><ul><li>공급측 및 다수 수요처의 월별·시간대별 공급열량(Gcal, Gcal/h)</li><li>공급측·수요측 온수 유량(m³/h)</li><li>공급수온·환수온도·공급/환수 온도차(℃)</li><li>공급펌프 소비동력(kW) 및 전력사용량(kWh)</li><li>공급배관·환수배관 열손실률(%)</li><li>수요처별 열수요량·유량·공급/환수온도 패턴</li><li>1분 단위 공급수온·환수온도 및 열교환기 온도제어 패턴</li></ul></div></section>
<section class="case-detail-section"><p class="eyebrow">03 · BASELINE / MODEL</p><h2>지역난방 공급측 성능지표와 공급수온 최적화 기준</h2><div class="model-grid"><article class="model-card"><span>공급측 vs 수요측 공급수온</span><code>Temperature Margin = 공급측 공급수온 − 수요측 평균 공급수온</code>
<dl><div><dt>방법</dt><dd>연도·월·시간대별 공급측 공급수온과 다수 수요처의 실제 수요측 공급수온을 비교하여 온도 여유를 분석</dd></div><div><dt>성능·해석</dt><dd>2020년 연평균 공급측 약 101℃ · 수요측 약 86℃로 평균 약 15℃의 온도 차이가 관측됨</dd></div></dl></article><article class="model-card"><span>공급·환수 온도차</span><code>ΔT = 공급수온 − 환수온도</code>
<dl><div><dt>방법</dt><dd>공급측과 수요측의 ΔT를 비교하여 열수송 및 열교환 상태, 과잉 유량 가능성을 점검</dd></div><div><dt>성능·해석</dt><dd>2020년 연평균 ΔT는 공급측 약 64℃ · 수요측 약 52℃</dd></div></dl></article><article class="model-card"><span>공급배관 열손실률</span><code>Heat Loss Ratio = (공급열량 − 수요측 열수요량) / 공급열량 × 100</code>
<dl><div><dt>방법</dt><dd>시간대별 공급열량과 수요측 열수요를 비교하고 공급수온과 열손실률의 상관관계를 분석</dd></div><div><dt>성능·해석</dt><dd>2020년 공급배관 평균 열손실률 약 15.3% · 환수배관 평균 열손실률 약 1.7%</dd></div></dl></article><article class="model-card"><span>공급수온-열손실 상관관계</span><code>Supply Temp ↑ → Distribution Heat Loss ↑</code>
<dl><div><dt>방법</dt><dd>1년 시간대별 공급수온과 배관 열손실률 산점도를 이용해 온도 수준과 손실의 관계를 검토</dd></div><div><dt>성능·해석</dt><dd>공급수온이 높아질수록 공급배관 열손실률이 증가하는 뚜렷한 경향이 분석자료에서 확인됨</dd></div></dl></article><article class="model-card"><span>공급펌프 전력</span><code>Pump Energy = Σ Pump Power × Operating Time</code>
<dl><div><dt>방법</dt><dd>월별 열수요·유량과 공급펌프 소비동력을 비교해 계절부하에 따른 펌프 운전패턴을 분석</dd></div><div><dt>성능·해석</dt><dd>2020년 공급펌프 전력사용량 약 1,305,310 kWh/년</dd></div></dl></article></div></section>
<section class="case-detail-section"><p class="eyebrow">04 · SAVING OPPORTUNITY</p><h2>1차 절감 잠재량 시나리오</h2>
<div class="scenario-table-wrap"><table class="scenario-table"><thead><tr><th>개선 시나리오</th><th>Baseline</th><th>목표</th><th>1차 잠재량</th></tr></thead><tbody><tr>
<td><strong>계절·부하 연동 공급수온 최적화</strong><span>공급수온과 배관 열손실률의 양의 상관관계를 이용하되, 말단 수요처 품질과 최소 공급온도를 동시에 검증</span></td>
<td>2020년 공급측 연평균 공급수온 약 101℃</td><td>수요처 공급온도와 열부하를 만족하는 범위에서 계절·시간대별 공급수온 Set Point 하향·가변운전</td><td class="saving-cell">열손실 및 과잉 열공급 저감</td>
</tr><tr>
<td><strong>공급펌프 운전 최적화</strong><span>별도 절감목표 산정표의 지역 단위 펌프전력 절감목표</span></td>
<td>2020년 약 1,305,310 kWh/년</td><td>열수요·유량·차압에 맞춘 펌프 대수 및 운전점 최적화</td><td class="saving-cell">16,617 kWh/년 · 약 1.3% 목표</td>
</tr><tr>
<td><strong>지역 단위 열에너지 절감</strong><span>별도 절감목표 산정표의 지역 단위 열에너지 절감목표로, 적용 후 확정실적이 아님</span></td>
<td>2020년 수요측 열에너지 약 111,339 Gcal/년</td><td>공급수온·유량·열손실 및 수요패턴을 반영한 공급측 운전최적화</td><td class="saving-cell">1,565 Gcal/년 · 약 1.4% 목표</td>
</tr><tr>
<td><strong>공급-수요 열량 정합성 관리</strong><span>월별·시간대별 공급열량과 수요열량을 동일 시간축에서 비교</span></td>
<td>공급측 열량과 다수 수요처 합산 열수요량 사이에 계절별 차이 존재</td><td>공급·수요 계량데이터 정합성 확인과 열손실/미계측 구간 분리</td><td class="saving-cell">열손실 관리의 신뢰도 향상</td>
</tr><tr>
<td><strong>전국 확대 효과 산정</strong><span>표본지역 기준 단순 확대 추정치이므로 홈페이지에서는 참고치로만 제시하며 실제 전국 절감실적으로 보지 않음</span></td>
<td>해당 지역의 사업자당 에너지소비량을 표본으로 사용</td><td>지역 단위 절감률을 전체 사업자 수에 단순 환산</td><td class="saving-cell">열 약 462,247 Gcal/년 · 전력 약 5,032,195 kWh/년 추정</td>
</tr></tbody></table></div>
<div class="verification-box"><strong>검증 조건</strong><p>본 사례의 열 1.4% 및 펌프전력 1.3%는 개선 후 확정된 절감실적이 아니라 과거 운전데이터와 별도 절감목표 산정표를 기반으로 설정한 목표값입니다. 실제 사업 적용 시에는 외기온도, 시간대별·수요처별 열수요, 공급유량, 말단 공급온도 및 운전조건을 반영한 Baseline을 구축하고, 공급수온 Set Point 조정 전·후의 열공급량과 펌프전력을 M&amp;V하여 절감성과를 확정해야 합니다. 전국 확대 수치는 표본지역의 사업자당 소비량을 단순 환산한 참고 추정치이므로 확정 성과로 표현하지 않습니다.</p></div><p class="source-note">자료 기준: 지역난방 에너지공급사의 공급·수요측 운전패턴 분석 및 에너지 절감목표 산정자료 기반 · 고객사명·공급지역명·개별 수요처 ID·펌프 ID 등 식별정보 비식별 처리</p>
</section>
<section class="design-application-box"><p class="design-kicker">BUILDING ENERGY &amp; SUSTAINABLE DESIGN · TECHNICAL CASE</p><h2>설계·연구에 어떻게 응용할 수 있을까?</h2><p>이 CASE는 결과값 자체보다 <b>분석 질문 → 입력조건 → 모델/데이터 → 비교 → 설계·운영 의사결정</b>의 과정을 재사용하는 데 의미가 있습니다. 친환경건축 연구와 설계실무에서는 다음 관점으로 응용할 수 있습니다.</p><div class="design-steps"><div class="design-step"><b>01 · DEFINE</b><p>공급수온은 열손실·말단부족·펌프동력 사이의 Trade-off를 만드는 핵심 운전변수입니다.</p></div><div class="design-step"><b>02 · ANALYZE</b><p>배관·열교환기·펌프를 개별 장비가 아니라 하나의 열수송 시스템으로 보고 온도차·유량·압력의 상호작용을 검토합니다.</p></div><div class="design-step"><b>03 · APPLY</b><p>BEMS에서는 외기와 부하에 따라 공급온도·유량 Setpoint를 조정할 수 있도록 계측 및 제어구조를 설계합니다.</p></div></div><p class="design-use-note">※ 본 섹션은 해당 사례의 분석방법을 설계·연구에 재사용하기 위한 실무 가이드입니다. 원자료에 없는 절감성과나 측정값을 새로 가정하지 않습니다.</p></section><section class="case-detail-cta"><div><p class="eyebrow light">APPLY TO YOUR SITE</p><h2>우리 사업장·시설 데이터에도 같은 방식으로 적용할 수 있을까요?</h2><p>에너지사용량과 주요 영향인자 데이터가 있다면 현재 설비·시스템의 Baseline과 절감 가능성을 함께 검토할 수 있습니다.</p></div><a class="button button-submit" href="../#contact">에너지 절감 상담 요청하기</a></section>
</div>
</main>
<footer class="site-footer compact-footer">
<div class="container footer-bottom">
<span>© <span id="year">2026</span> Global Energy Optimization Lab. All rights reserved.</span>
<span class="footer-mini-links"><a href="../privacy.html">개인정보처리방침</a><a href="./">CASE LIST ↑</a></span>
</div>
</footer>
<script defer="" src="../assets/script.js"></script>
</body>
</html>