<!DOCTYPE html>

<html class="no-js" lang="ko">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width, initial-scale=1" name="viewport"/>
<meta content="#0b1f33" name="theme-color"/>
<meta content="국내 대형 업무용 건물을 대상으로 LEED-EB EA Credit 2.1 대응을 위해 ASHRAE Level II 절차로 사전조사, Walk-through, BEMS 데이터 검증, HDD·CDD 회귀, End-use 분석, 설비 성능진단, 9개 REEM 및 M&amp;V·실행계획을 수립한 건물에너지 절감 컨설팅 사례입니다." name="description"/>
<meta content="건물에너지절감컨설팅, 대형건물 에너지진단, LEED 에너지진단, LEED-EB, ASHRAE Level II, BEMS 분석, 건물 EUI, HDD CDD, 냉동기 COP, AHU 최적화, 보일러 최적화, 건물 M&amp;V" name="keywords"/>
<link href="https://www.energy-ai-optimization.com/cases/large-building-leed-ashrae-energy-audit.html" rel="canonical"/>
<link href="../assets/favicon.svg" rel="icon" type="image/svg+xml"/>
<link href="../assets/styles.css" rel="stylesheet"/>
<title>LEED-EB 대응 ASHRAE Level II 대형건물 에너지진단 사례 | 글로벌 에너지 최적화 연구소</title>
<meta content="strict-origin-when-cross-origin" name="referrer"/><script>document.documentElement.classList.remove('no-js');document.documentElement.classList.add('js');</script></head>
<body class="case-page detail-page">
<a class="skip-link" href="#main">본문 바로가기</a>
<header class="site-header scrolled">
<div class="header-inner container">
<a aria-label="글로벌 에너지 최적화 연구소 홈" class="brand" href="../">
<span aria-hidden="true" class="brand-mark">EO</span>
<span class="brand-copy">
<strong>글로벌 에너지 최적화 연구소</strong>
<small>GLOBAL ENERGY OPTIMIZATION LAB</small>
</span>
</a>
<button aria-controls="primary-nav" aria-expanded="false" aria-label="메뉴 열기" class="nav-toggle" type="button"><span></span><span></span><span></span></button><nav aria-label="주 메뉴" class="primary-nav archive-nav" id="primary-nav">
<a href="../#services">에너지 절감 컨설팅</a>
<a href="../#mv">Baseline &amp; M&amp;V</a>
<a class="active" href="./">절감 사례</a>
<a href="../#insight">Energy Insight</a><a href="../book/">저서 온라인 열람</a>
<a href="../#expert">전문가 소개</a>
<a class="nav-cta" href="../#contact">에너지 절감 상담</a>
</nav>
</div>
</header>
<main class="case-detail-main" id="main">
<div class="container">
<section class="case-detail-hero">
<div class="case-detail-breadcrumb">
<a href="../">홈</a><span>›</span><a href="./">절감 사례</a><span>›</span>
<strong>국내 대형 업무용 건물 A사</strong>
</div>
<div class="case-detail-hero-grid">
<div>
<p class="eyebrow">BUILDING ENERGY · LEED-EB · ASHRAE LEVEL II · BEMS</p>
<h1>LEED-EB 인증 대응 ASHRAE Level II 대형건물 에너지진단</h1>
<p class="case-detail-lead">
              LEED-EB EA Credit 2.1 요구사항 대응을 목적으로 ASHRAE Level II 절차에 따라
              사전조사와 Walk-through, BEMS 데이터 검증, 기상보정, End-use 분석,
              냉동·공조·보일러·조명 성능진단, REEM 도출, 경제성·M&amp;V 및 실행계획까지
              연결한 대형 업무용 건물 에너지진단 사례입니다.
            </p>
<div class="case-detail-tags">
<span>대형건물</span><span>LEED-EB</span><span>ASHRAE Level II</span>
<span>BEMS</span><span>EUI</span><span>HDD/CDD</span>
<span>냉동기</span><span>AHU</span><span>보일러</span><span>M&amp;V</span>
</div>
</div>
<aside class="case-summary-panel">
<span class="case-state live">건물에너지 진단 사례</span>
<small>9개 REEM 전체 이행 시</small>
<strong>연간 에너지 7.9% 절감 목표</strong>
<dl>
<div><dt>고객사</dt><dd>국내 대형 업무용 건물 A사</dd></div>
<div><dt>진단기준</dt><dd>ASHRAE Level II · LEED-EB EA Credit 2.1</dd></div>
<div><dt>Baseline</dt><dd>2010년</dd></div>
<div><dt>성과목표</dt><dd>전기 864,772kWh/년 + 가스 51,215Nm³/년</dd></div>
</dl>
<p>
              절감량은 진단보고서의 분석·실행계획 단계 예상치이며,
              개선 완료 후의 확정 절감실적은 아닙니다.
            </p>
</aside>
</div>
</section><section class="case-book-bridge"><div><span>BOOK ↔ CASE 29</span><strong>저서와 홈페이지 확장자료를 함께 확인하세요.</strong><p>『데이터로 찾는 산업·건물 에너지절감 실무』의 CASE 29와 동일 번호로 연결된 현장 사례입니다.</p></div><a class="case-book-button" href="../book/">저서 온라인 열람 →</a></section>
<section class="case-detail-section">
<p class="eyebrow">01 · AUDIT PURPOSE</p>
<h2>진단 목적 — LEED 요구사항 충족과 에너지 최적화 실행계획 수립</h2>
<div class="verification-box">
<strong>LEED-EB EA Credit 2.1 대응</strong>
<p>
            진단의 핵심 목적은 주요 에너지사용 시스템의 실제 운전을 체계적으로 이해하고,
            건물 에너지성능을 최적화할 수 있는 대안을 발굴하여 구체적인 절감 실행계획을 수립하는 것입니다.
            단순 점검이 아니라 설비별 운전특성, 에너지사용패턴, 경제성과 실행 우선순위를 연결하는
            ASHRAE Level II 수준의 상세진단으로 수행되었습니다.
          </p>
</div>
</section>
<section class="case-detail-section">
<p class="eyebrow">02 · AUDIT PROCESS</p>
<h2>진단 절차</h2>
<div class="scenario-table-wrap">
<table class="scenario-table">
<thead>
<tr>
<th>단계</th>
<th>주요 수행내용</th>
<th>산출내용</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>1. 기준 검토</strong></td>
<td>ASHRAE 상업용 건물 에너지진단 절차와 LEED O&amp;M Reference Guide 검토</td>
<td>Level II 진단범위·필요자료·평가체계 정의</td>
</tr>
<tr>
<td><strong>2. Preliminary Audit</strong></td>
<td>Utility 사용량, 설비목록, 건물특성, 운영시간, 재실정보, HVAC 제어자료 수집</td>
<td>건물 에너지 프로파일 및 조사계획</td>
</tr>
<tr>
<td><strong>3. Walk-through Audit</strong></td>
<td>현장조사·관리자 면담·도면/시스템 검토·전력계 및 설비운전 상태 확인</td>
<td>현장 운전현황 및 주요 문제점</td>
</tr>
<tr>
<td><strong>4. Data Validation</strong></td>
<td>BEMS 데이터와 이동형 전력·유량 계측값을 비교하여 센서 정확도와 데이터 신뢰성 검증</td>
<td>분석가능 데이터셋 및 센서 개선사항</td>
</tr>
<tr>
<td><strong>5. Performance Analysis</strong></td>
<td>HDD/CDD, End-use, 시간·일·월·계절 패턴, COP·부하율·가동시간·Set-point 분석</td>
<td>에너지손실 원인과 설비별 성능지표</td>
</tr>
<tr>
<td><strong>6. REEM 도출</strong></td>
<td>운전개선·제어변경·설비투자·조명개선 등 Energy Efficiency Measures 정량화</td>
<td>9개 권고안의 에너지·비용 절감잠재량</td>
</tr>
<tr>
<td><strong>7. 경제성·M&amp;V</strong></td>
<td>절감량 계산, 투자비·회수기간, 실행 후 계측·성과확인 방법 정리</td>
<td>재무평가와 Measurement &amp; Verification 계획</td>
</tr>
<tr>
<td><strong>8. Implementation Plan</strong></td>
<td>무투자/투자항목을 구분하고 연차별 실행·투자·절감목표 계획 수립</td>
<td>단계별 이행 Roadmap</td>
</tr>
</tbody>
</table>
</div>
</section>
<section class="case-detail-section">
<p class="eyebrow">03 · AUDIT METHODS</p>
<h2>진단 방법 — 현장 엔지니어링 + BEMS + 기상·통계분석</h2>
<div class="model-grid">
<article class="model-card">
<span>BEMS</span>
<strong>15분 간격 데이터</strong>
<p>전력·가스와 설비 온도·풍량·밸브·댐퍼·팬동력 등 역사데이터 분석</p>
</article>
<article class="model-card">
<span>현장 계측</span>
<strong>Portable Meter 검증</strong>
<p>BEMS 센서와 실제 계측값을 비교하여 데이터 신뢰성 확인</p>
</article>
<article class="model-card">
<span>기상보정</span>
<strong>HDD · CDD 회귀</strong>
<p>외기조건과 난방가스·냉방전력의 상관관계를 정량화</p>
</article>
<article class="model-card">
<span>Benchmark</span>
<strong>EUI 비교</strong>
<p>유사 기후대 업무용 건물의 CBECS 지표와 상대적 에너지성능 비교</p>
</article>
</div>
<div class="scenario-table-wrap">
<table class="scenario-table">
<thead>
<tr>
<th>분석영역</th>
<th>핵심 지표·방법</th>
<th>진단 목적</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>냉동기</strong></td>
<td>Part-load COP · 부하율 · 냉수유량 · Supply vs Demand</td>
<td>저부하 효율저하와 용량/가동조합 개선</td>
</tr>
<tr>
<td><strong>냉각탑</strong></td>
<td>입출구 수온 · 팬동력 · 외기온도 · 냉동부하 상관관계</td>
<td>냉동기와 냉각탑의 통합 최적운전 확인</td>
</tr>
<tr>
<td><strong>AHU/VAV</strong></td>
<td>공급·환기·외기온도 · 풍량 · 팬동력 · Economizer · 운전시간</td>
<td>Fan Law 기반 풍량·Set-point·운전시간 최적화</td>
</tr>
<tr>
<td><strong>보일러</strong></td>
<td>증기생산량 / 가스소비량 · 부하율 · 실제 가동대수 vs 필요대수</td>
<td>저부하 다대운전 손실 개선</td>
</tr>
<tr>
<td><strong>급탕·열교환기</strong></td>
<td>공급/환수온도 · Set-point · 순환펌프 운전상태</td>
<td>과도한 온도·비재실 운전 및 펌프손실 확인</td>
</tr>
<tr>
<td><strong>조명·Plug Load</strong></td>
<td>시간대별 Base-load · 점유시간 · 램프전력</td>
<td>야간 불필요 운전과 고효율화 기회 도출</td>
</tr>
</tbody>
</table>
</div>
</section>
<section class="case-detail-section">
<p class="eyebrow">04 · WEATHER &amp; BASELINE</p>
<h2>기상영향과 건물 에너지성능을 분리해 해석</h2>
<div class="model-grid">
<article class="model-card">
<span>난방</span>
<strong>HDD–LNG R² ≈ 0.866</strong>
<p>월별 난방도일과 도시가스 소비량의 회귀관계 분석</p>
</article>
<article class="model-card">
<span>냉방</span>
<strong>CDD–냉방전력 R² ≈ 0.986</strong>
<p>월별 냉방도일 증가에 따른 냉방전력 변화를 정량화</p>
</article>
<article class="model-card">
<span>기준 EUI</span>
<strong>약 70.2 kBtu/ft²·yr</strong>
<p>2010년 건물 Energy Utilization Index</p>
</article>
<article class="model-card">
<span>목표 EUI</span>
<strong>약 65.0 kBtu/ft²·yr</strong>
<p>9개 REEM 이행 후 약 7.9% 에너지절감 목표</p>
</article>
</div>
</section>
<section class="case-detail-section">
<p class="eyebrow">05 · RECOMMENDED ENERGY EFFICIENCY MEASURES</p>
<h2>9개 에너지효율 개선안</h2>
<div class="scenario-table-wrap">
<table class="scenario-table">
<thead>
<tr>
<th>개선안</th>
<th>주요 내용</th>
<th>연간 절감잠재량</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>AHU 공급공기온도</strong></td>
<td>냉방모드 Supply Air Set-point를 약 16~16.5℃ → 13℃로 조정</td>
<td class="saving-cell">212,353 kWh</td>
</tr>
<tr>
<td><strong>Economizer Limit</strong></td>
<td>외기냉방 Temperature Limit 약 20.5℃ → 16℃로 조정</td>
<td class="saving-cell">6,891 kWh</td>
</tr>
<tr>
<td><strong>저부하용 냉동기</strong></td>
<td>봄·가을·주말 저부하에 대응 가능한 소형 냉동기 적용</td>
<td class="saving-cell">119,774 kWh</td>
</tr>
<tr>
<td><strong>Warm-up/Cool-down 단축</strong></td>
<td>계절별 목표조건 도달시간에 맞춰 AHU·냉동기 조기기동 시간 단축</td>
<td class="saving-cell">43,600 kWh</td>
</tr>
<tr>
<td><strong>LED 조명</strong></td>
<td>일부 공용·지원공간 형광/할로겐 조명의 LED 전환</td>
<td class="saving-cell">152,583 kWh</td>
</tr>
<tr>
<td><strong>야간 Base-load 저감</strong></td>
<td>자정 이후 불필요 조명·급수기·일부 설비 정지</td>
<td class="saving-cell">172,463 kWh</td>
</tr>
<tr>
<td><strong>보일러 운전최적화</strong></td>
<td>필요 가동대수와 부하율을 높여 증기생산 대비 가스성능 개선</td>
<td class="saving-cell">51,215 Nm³ Gas</td>
</tr>
<tr>
<td><strong>고효율 램프</strong></td>
<td>32W 램프를 28W급으로 교체</td>
<td class="saving-cell">86,766 kWh</td>
</tr>
<tr>
<td><strong>점유센서</strong></td>
<td>화장실 조명에 출입/점유센서 적용</td>
<td class="saving-cell">70,343 kWh</td>
</tr>
</tbody>
</table>
</div>
</section>
<section class="case-detail-section">
<p class="eyebrow">06 · SAVING POTENTIAL</p>
<h2>진단결과 및 에너지절감 계획</h2>
<div class="model-grid">
<article class="model-card">
<span>전기 절감</span>
<strong>864,772 kWh/년</strong>
<p>2010년 전기사용량 대비 약 7.6%</p>
</article>
<article class="model-card">
<span>도시가스 절감</span>
<strong>51,215 Nm³/년</strong>
<p>2010년 가스사용량 대비 약 8.3%</p>
</article>
<article class="model-card">
<span>연간 비용절감</span>
<strong>약 $148,944/년</strong>
<p>보고서 기준 2010년 에너지비용 대비 약 10.4%</p>
</article>
<article class="model-card">
<span>종합 에너지</span>
<strong>약 7.9%</strong>
<p>모든 투자항목 완료 후 Baseline 대비 최종 목표</p>
</article>
</div>
<div class="verification-box">
<strong>투자와 운전개선의 분리</strong>
<p>
            보고서는 전체 절감목표의 약 75%를 별도 설비투자 없이 운전·제어 개선으로,
            약 25%를 투자항목을 통해 확보할 수 있는 것으로 계획했습니다.
            투자 필요 3개 권고안의 총 투자비는 약 $307,808로 제시되었으며,
            보고서 전체 기준 단순 투자회수기간은 약 2.1년으로 평가되었습니다.
          </p>
</div>
</section>
<section class="case-detail-section">
<p class="eyebrow">07 · M&amp;V METHOD</p>
<h2>권고안별 절감량 산정과 실행 후 성과확인</h2>
<div class="scenario-table-wrap">
<table class="scenario-table">
<thead>
<tr>
<th>항목</th>
<th>진단단계 산정방법</th>
<th>실행 후 확인 포인트</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>AHU 팬</strong></td>
<td>Fan Law + 공급공기온도 변화 + 월별 과거 팬전력</td>
<td>동일 냉방부하 조건의 풍량·팬전력·공급온도 비교</td>
</tr>
<tr>
<td><strong>Economizer</strong></td>
<td>외기온도·외기풍량·팬전력·냉동기 COP를 함께 고려</td>
<td>외기조건 보정 후 AHU+냉동기 Total Cooling Energy 비교</td>
</tr>
<tr>
<td><strong>냉동기</strong></td>
<td>월별 냉동부하·Part-load COP·가동시간으로 개선시나리오 계산</td>
<td>RT·COP·전력·가동조합 및 계절조건 비교</td>
</tr>
<tr>
<td><strong>운전시간</strong></td>
<td>실내 목표온도 도달시간과 AHU/냉동기 전력 × 단축시간</td>
<td>재실시간·외기조건을 고려한 실제 기동·정지시간 확인</td>
</tr>
<tr>
<td><strong>보일러</strong></td>
<td>증기생산량/가스소비량 성능지표와 개선 부하율 적용</td>
<td>동일 증기수요 조건의 Nm³/ton-steam 및 가동대수 비교</td>
</tr>
<tr>
<td><strong>조명</strong></td>
<td>램프 전력 × 수량 × 운전시간 및 점유시간</td>
<td>실제 교체수량·점등시간·점유센서 운전기록 확인</td>
</tr>
</tbody>
</table>
</div>
<div class="verification-box">
<strong>Baseline &amp; M&amp;V 핵심</strong>
<p>
            2010년을 기준연도로 사용하되, 냉난방 에너지는 HDD·CDD 등 기상조건과 재실·운전시간의 영향을 함께 확인합니다.
            BEMS 15분 이력과 필요 시 이동형 계측을 이용해 개선 전후의 동일조건 성능을 비교하고,
            개별 REEM의 절감량 합산이 전체 건물 에너지 절감량과 일관되는지 확인하는 방식이 적절합니다.
          </p>
</div>
</section>
<section class="case-detail-section">
<p class="eyebrow">08 · IMPLEMENTATION ROADMAP</p>
<h2>진단에서 실행계획까지 연결</h2>
<div class="model-grid">
<article class="model-card">
<span>즉시 실행</span>
<strong>Set-point · Schedule</strong>
<p>AHU 공급온도, Economizer, 운전시간, 보일러 운전 등 무·저투자 개선 우선</p>
</article>
<article class="model-card">
<span>단기 투자</span>
<strong>센서 · 조명</strong>
<p>점유센서·고효율 램프 등 투자규모가 작은 항목 단계적 적용</p>
</article>
<article class="model-card">
<span>중기 투자</span>
<strong>냉동기</strong>
<p>연간 Part-load 패턴을 반영해 저부하용 냉동기 투자 검토</p>
</article>
<article class="model-card">
<span>지속 검증</span>
<strong>BEMS + M&amp;V</strong>
<p>연차별 절감목표와 실제 에너지사용량을 비교해 개선성과 유지</p>
</article>
</div>
</section>
<section class="design-application-box"><p class="design-kicker">BUILDING ENERGY &amp; SUSTAINABLE DESIGN · TECHNICAL CASE</p><h2>설계·연구에 어떻게 응용할 수 있을까?</h2><p>이 CASE는 결과값 자체보다 <b>분석 질문 → 입력조건 → 모델/데이터 → 비교 → 설계·운영 의사결정</b>의 과정을 재사용하는 데 의미가 있습니다. 친환경건축 연구와 설계실무에서는 다음 관점으로 응용할 수 있습니다.</p><div class="design-steps"><div class="design-step"><b>01 · DEFINE</b><p>기존건물 친환경 성능개선은 Walk-through에서 끝나지 않고 BEMS 데이터·기상보정·End-use 분석·설비성능을 연결해야 합니다.</p></div><div class="design-step"><b>02 · ANALYZE</b><p>개선안은 Energy뿐 아니라 실행난이도·투자비·운영영향·M&amp;V 가능성을 함께 검토합니다.</p></div><div class="design-step"><b>03 · APPLY</b><p>설계사무소의 리노베이션 프로젝트에서는 현존 설비의 재사용/교체 판단과 Envelope·HVAC 개선을 같은 성능평가 프레임에서 비교할 수 있습니다.</p></div></div><p class="design-use-note">※ 본 섹션은 해당 사례의 분석방법을 설계·연구에 재사용하기 위한 실무 가이드입니다. 원자료에 없는 절감성과나 측정값을 새로 가정하지 않습니다.</p></section><a aria-label="저서 온라인 열람" class="book-case-link" href="../book/">저서에서 자세히 보기 · CASE 29 →</a><section class="case-detail-cta">
<div>
<p class="eyebrow light">BUILDING ENERGY AUDIT · LEED · BEMS · M&amp;V</p>
<h2>대형건물은 설비교체보다 먼저 운전·제어·데이터를 함께 봐야 합니다.</h2>
<p>전기·가스 Utility, BEMS, 설비운전 이력과 기상데이터가 있다면 ASHRAE Level II 방식의 성능진단과 절감계획을 수립할 수 있습니다.</p>
</div>
<a class="button button-submit" href="../#contact">건물에너지 절감 컨설팅 상담하기</a>
</section>
</div>
</main>
<footer class="site-footer compact-footer">
<div class="container footer-bottom">
<span>© <span id="year">2026</span> Global Energy Optimization Lab. All rights reserved.</span>
<a href="../privacy.html">개인정보처리방침</a><a href="./">CASE LIST ↑</a>
</div>
</footer>
<!-- 상세본문은 정적 HTML로 직접 포함해 case-detail.js 로드 실패의 영향을 받지 않습니다. -->
<script defer="" src="../assets/script.js"></script>
</body>
</html>
