<!DOCTYPE html>

<html class="no-js" lang="ko">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width, initial-scale=1" name="viewport"/>
<meta content="#0b1f33" name="theme-color"/>
<meta content="과거 시간단위 냉동기 운전데이터에서 호기별 COP, 실제 가동대수, 냉수 출구온도와 펌프 운전조건을 분석하고, 계절부하와 크린룸 제습조건을 반영하여 고효율 냉동기 우선가동·월별 Set Point·펌프 운전기준을 수립한 사례입니다." name="description"/>
<meta content="strict-origin-when-cross-origin" name="referrer"/>
<meta content="article" property="og:type"/>
<meta content="ko_KR" property="og:locale"/>
<meta content="COP 기반 냉동기 우선가동과 월별 운전 시나리오 수립" property="og:title"/>
<meta content="과거 시간단위 냉동기 운전데이터에서 호기별 COP, 실제 가동대수, 냉수 출구온도와 펌프 운전조건을 분석하고, 계절부하와 크린룸 제습조건을 반영하여 고효율 냉동기 우선가동·월별 Set Point·펌프 운전기준을 수립한 사례입니다." property="og:description"/>
<meta content="https://www.energy-ai-optimization.com/cases/semiconductor-chiller-operation-scenario.html" property="og:url"/>
<link href="https://www.energy-ai-optimization.com/cases/semiconductor-chiller-operation-scenario.html" rel="canonical"/>
<link href="../assets/favicon.svg" rel="icon" type="image/svg+xml"/>
<link href="../assets/styles.css" rel="stylesheet"/>
<title>COP 기반 냉동기 우선가동과 월별 운전 시나리오 수립 | 글로벌 에너지 최적화 연구소</title>
<script>document.documentElement.classList.remove('no-js');document.documentElement.classList.add('js');</script>
</head>
<body class="case-page detail-page">
<a class="skip-link" href="#main">본문 바로가기</a>
<header class="site-header scrolled">
<div class="header-inner container">
<a aria-label="글로벌 에너지 최적화 연구소 홈" class="brand" href="../">
<span aria-hidden="true" class="brand-mark">EO</span>
<span class="brand-copy"><strong>글로벌 에너지 최적화 연구소</strong><small>GLOBAL ENERGY OPTIMIZATION LAB</small></span>
</a>
<button aria-controls="primary-nav" aria-expanded="false" aria-label="메뉴 열기" class="nav-toggle" type="button"><span></span><span></span><span></span></button>
<nav aria-label="주 메뉴" class="primary-nav archive-nav" id="primary-nav">
<a href="../#services">에너지 절감 컨설팅</a><a href="../#mv">Baseline &amp; M&amp;V</a><a class="active" href="../cases/">절감 사례</a><a href="../insights/">Energy Insight</a><a href="../book/">저서 온라인 열람</a><a href="../#expert">전문가 소개</a>
<a class="nav-cta" href="../#contact">에너지 절감 상담</a>
</nav>
</div>
</header>
<main class="case-detail-main" id="main">
<div class="container">
<section class="case-detail-hero">
<div class="case-detail-breadcrumb"><a href="../">홈</a><span>›</span><a href="./">절감 사례</a><span>›</span><strong>국내 반도체 제조 C사</strong></div>
<div class="case-detail-hero-grid">
<div><p class="case-master-number">CASE 09 · 제조공장</p><p class="eyebrow">반도체·디스플레이 · 냉동시스템 · 전기</p><h1>COP 기반 냉동기 우선가동과 월별 운전 시나리오 수립</h1><p class="case-detail-lead">과거 시간단위 냉동기 운전데이터에서 호기별 COP, 실제 가동대수, 냉수 출구온도와 펌프 운전조건을 분석하고, 계절부하와 크린룸 제습조건을 반영하여 고효율 냉동기 우선가동·월별 Set Point·펌프 운전기준을 수립한 사례입니다.</p><div class="case-detail-tags"><span>반도체</span><span>냉동기</span><span>COP</span><span>우선가동</span><span>냉수온도</span><span>펌프최적화</span></div></div>
<aside class="case-summary-panel"><span class="case-state live">진단·제안 사례</span><small>컨설팅 결과</small><strong>월별 운전 Guide</strong>
<dl><div><dt>고객</dt><dd>국내 반도체 제조 C사</dd></div><div><dt>대상 설비</dt><dd>5℃·12℃ 냉동기 시스템 및 냉수·냉각수 펌프</dd></div><div><dt>분석기간</dt><dd>2017년 시간단위 운전데이터 분석 · 2019년 월별 운영계획 수립</dd></div><div><dt>에너지원</dt><dd>전기</dd></div></dl>
<p>과거 운전데이터 기반 운전 시나리오 수립 · 적용 후 실제 절감량은 별도 M&amp;V 필요</p>
</aside>
</div>
</section>
<section class="case-detail-section two-col"><div><p class="eyebrow">01 · CHALLENGE</p><h2>현장에서 확인한 주요 과제</h2><ul><li>하절기를 제외한 계절에는 설치 냉동기 수 대비 실제 필요 가동대수에 여유가 있어 어떤 냉동기를 우선 가동할지에 대한 운영기준이 필요</li><li>동일 용량의 냉동기라도 호기별 COP 차이가 존재하여 경험 위주의 순번운전보다 성능기반 우선가동이 필요한 상황</li><li>냉수 출구온도와 냉수·냉각수 펌프 유량이 호기별로 달라 냉동기 자체 성능을 동일 조건에서 비교하기 어려움</li><li>반도체 생산시설은 계절부하뿐 아니라 고습기 크린룸 제습조건을 함께 고려해야 하므로 월별 운전계획과 Set Point 기준의 표준화가 필요</li></ul></div><div><p class="eyebrow">02 · DATA</p><h2>분석에 사용한 데이터</h2><ul><li>5℃·12℃ 냉동기 계통의 설비 사양과 냉수·냉각수 계통 운전조건</li><li>2017년 시간단위 운전데이터를 월별로 집계한 필요 가동대수와 실제 가동대수</li><li>냉동기별 COP, 냉수 출구온도, 냉수펌프·냉각수펌프 소비동력</li><li>냉수·냉각수 펌프 유량과 계절별 운전패턴</li><li>AHRI 기준 냉수 순환량과 현장 운전데이터를 이용한 펌프 유량 표준화 기준</li></ul></div></section>
<section class="case-detail-section"><p class="eyebrow">03 · BASELINE / MODEL</p><h2>냉동기 성능순위 및 월별 운전 시나리오</h2><div class="model-grid"><article class="model-card"><span>냉동기 COP 성능순위</span><code>COP = 냉동능력 / 냉동기 소비전력</code>
<dl><div><dt>방법</dt><dd>과거 시간단위 데이터를 월별로 분석해 냉동기별 COP를 비교하고 성능우위 기기를 우선가동 후보로 선정</dd></div><div><dt>성능·해석</dt><dd>보고서 집계값 기준으로 호기별 COP 편차가 확인되어 동일 계통에서도 고효율 기기 우선가동의 필요성이 확인됨</dd></div></dl></article><article class="model-card"><span>필요대수 vs 실제 가동대수</span><code>운전여유 = 실제 가동대수 - 필요 가동대수</code>
<dl><div><dt>방법</dt><dd>월별 냉방부하에 필요한 대수와 실제 가동대수를 비교해 비하절기 운전여유와 과다가동 가능성을 검토</dd></div><div><dt>성능·해석</dt><dd>하절기 외 다수 기간에서 설치·가동 여유가 확인되어 월별 우선가동 순서를 적용할 수 있는 기반을 확보</dd></div></dl></article><article class="model-card"><span>냉수 출구온도 Set Point</span><code>운전원칙: 냉수 출구온도 상향 시 냉동기 효율 개선</code>
<dl><div><dt>방법</dt><dd>과거 월별 냉수 출구온도와 크린룸 제습조건을 함께 검토해 계절별 설정온도 기준을 수립</dd></div><div><dt>성능·해석</dt><dd>보고서는 통상 냉수 출구 설정온도 1℃ 상향 시 냉동기 에너지 약 2% 절감 가능성을 운전 원칙으로 제시하되, 고습기에는 제습조건을 우선하도록 함</dd></div></dl></article><article class="model-card"><span>펌프 유량 표준화</span><code>냉수 기준유량 = 0.545m³/RT · 1,000RT 기준 545m³/h</code>
<dl><div><dt>방법</dt><dd>가동 중인 냉수펌프 유량을 AHRI 기준 수준으로 맞추고 냉각수펌프도 동일 조건으로 조정하여 냉동기·냉각탑 성능비교 조건을 표준화</dd></div><div><dt>성능·해석</dt><dd>펌프 운전조건 편차를 줄여 호기별 냉동기 COP 비교와 냉각탑 성능평가의 신뢰도를 높이는 운전기준 제시</dd></div></dl></article></div></section>
<section class="case-detail-section"><p class="eyebrow">04 · DIAGNOSTIC FINDINGS</p><h2>월별 냉동시스템 운전 가이드</h2>
<div class="scenario-table-wrap"><table class="scenario-table"><thead><tr><th>운전 항목</th><th>기존 분석</th><th>운영 시나리오</th><th>효과·판단</th></tr></thead><tbody><tr>
<td><strong>고효율 냉동기 우선가동</strong><span>하절기를 제외한 기간의 가동여유를 활용해 성능이 우수한 냉동기를 우선 선택</span></td>
<td>호기별 COP 편차가 존재하고 운전순서가 성능순위와 반드시 일치하지 않음</td><td>계통별 COP 상위 냉동기를 기본 우선순위로 설정하고 필요부하에 따라 순차 추가 가동</td><td class="saving-cell">효율기반 운전</td>
</tr><tr>
<td><strong>계절별 냉동기 가동대수</strong><span>생산부하와 계절부하를 반영한 월별 필요대수 중심의 운전계획</span></td>
<td>월별 필요대수와 실제 가동대수에 차이가 발생</td><td>5℃ 계통은 저부하기에 약 2~3대, 피크 하절기에 최대 6~12대 범위 / 12℃ 계통은 저부하기에 약 2~3대, 하절기 약 5~6대 범위로 월별 계획</td><td class="saving-cell">과다가동 억제</td>
</tr><tr>
<td><strong>냉수 출구온도 월별 Set Point</strong><span>고습기에는 크린룸 제습 성능을 우선하여 설정값을 보수적으로 운용</span></td>
<td>호기·월별 냉수 출구온도 편차가 존재</td><td>5℃ 계통은 계절에 따라 약 5.5~7.0℃ 수준, 12℃ 계통은 12℃ 수준을 기본 운영값으로 설정</td><td class="saving-cell">냉동효율 개선</td>
</tr><tr>
<td><strong>냉수·냉각수 펌프 운전조건 표준화</strong><span>냉동기 자체 COP와 냉각탑 성능을 상대적으로 명확하게 평가하기 위한 운전기준</span></td>
<td>호기별 펌프 유량·소비동력 편차로 냉동기 성능의 직접 비교가 어려움</td><td>냉수는 AHRI 상당 유량을 기준으로 조정하고 냉각수도 가동 호기간 동일 조건으로 맞춤</td><td class="saving-cell">비교조건 표준화</td>
</tr></tbody></table></div>
<div class="verification-box"><strong>검증 조건</strong><p>본 사례는 과거 운전데이터 분석을 바탕으로 다음 연도의 월별 냉동기 가동대수, 우선가동 순위, 냉수 출구온도와 펌프 운전기준을 수립한 운영 시나리오입니다. 보고서에는 해당 시나리오 적용 후의 연간 확정 절감량이 제시되어 있지 않으므로, 홈페이지에서도 절감실적으로 표시하지 않습니다. 실제 적용 시에는 냉동부하(RT), 총 냉동시스템 전력, 외기조건, 생산·크린룸 조건을 보정하여 적용 전·후 COP와 kWh를 비교하는 M&amp;V가 필요합니다.</p></div><p class="source-note">자료 기준: 2019 월별 냉동기 가동계획(시나리오) 보고서 기반 · 고객사명·사업장명·브랜드·내부 설비번호·제작사 정보 비식별 처리</p>
</section>
<a class="book-case-link" href="../book/" aria-label="저서 온라인 열람">저서에서 자세히 보기 · CASE 09 →</a><section class="case-detail-cta"><div><p class="eyebrow light">APPLY TO YOUR SITE</p><h2>우리 사업장·시설 데이터에도 같은 방식으로 적용할 수 있을까요?</h2><p>에너지사용량과 주요 영향인자 데이터가 있다면 현재 설비·시스템의 Baseline과 절감 가능성을 함께 검토할 수 있습니다.</p></div><a class="button button-submit" href="../#contact">에너지 절감 상담 요청하기</a></section>
</div>
</main>
<footer class="site-footer compact-footer">
<div class="container footer-bottom">
<span>© <span id="year">2026</span> Global Energy Optimization Lab. All rights reserved.</span>
<span class="footer-mini-links"><a href="../privacy.html">개인정보처리방침</a><a href="./">CASE LIST ↑</a></span>
</div>
</footer>
<script defer="" src="../assets/script.js"></script>
</body>
</html>