<!DOCTYPE html>

<html class="no-js" lang="ko">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width, initial-scale=1" name="viewport"/>
<meta content="#0b1f33" name="theme-color"/>
<meta content="대형 생산시설의 냉동기·냉수펌프·냉각수펌프·냉각탑을 하나의 냉동기 플랜트로 분석하여 가동대수, COP, 부하율, 냉수·냉각수 조건과 냉각탑 운전효율을 최적화하고 연간 절감 잠재량을 정량화한 사례입니다." name="description"/>
<meta content="strict-origin-when-cross-origin" name="referrer"/>
<meta content="article" property="og:type"/>
<meta content="ko_KR" property="og:locale"/>
<meta content="대형 냉동기 플랜트 가동대수·COP·펌프·냉각탑 통합 운전최적화" property="og:title"/>
<meta content="대형 생산시설의 냉동기·냉수펌프·냉각수펌프·냉각탑을 하나의 냉동기 플랜트로 분석하여 가동대수, COP, 부하율, 냉수·냉각수 조건과 냉각탑 운전효율을 최적화하고 연간 절감 잠재량을 정량화한 사례입니다." property="og:description"/>
<meta content="https://www.energy-ai-optimization.com/cases/case10.html" property="og:url"/>
<link href="https://www.energy-ai-optimization.com/cases/case10.html" rel="canonical"/>
<link href="../assets/favicon.svg" rel="icon" type="image/svg+xml"/>
<link href="../assets/styles.css" rel="stylesheet"/>
<title>대형 냉동기 플랜트 가동대수·COP·펌프·냉각탑 통합 운전최적화 | 글로벌 에너지 최적화 연구소</title>
<script>document.documentElement.classList.remove('no-js');document.documentElement.classList.add('js');</script>
</head>
<body class="case-page detail-page">
<a class="skip-link" href="#main">본문 바로가기</a>
<header class="site-header scrolled">
<div class="header-inner container">
<a aria-label="글로벌 에너지 최적화 연구소 홈" class="brand" href="../">
<span aria-hidden="true" class="brand-mark">EO</span>
<span class="brand-copy"><strong>글로벌 에너지 최적화 연구소</strong><small>GLOBAL ENERGY OPTIMIZATION LAB</small></span>
</a>
<button aria-controls="primary-nav" aria-expanded="false" aria-label="메뉴 열기" class="nav-toggle" type="button"><span></span><span></span><span></span></button>
<nav aria-label="주 메뉴" class="primary-nav archive-nav" id="primary-nav">
<a href="../#services">에너지 절감 컨설팅</a><a href="../#mv">Baseline &amp; M&amp;V</a><a class="active" href="../cases/">절감 사례</a><a href="../insights/">Energy Insight</a><a href="../book/">저서 온라인 열람</a><a href="../#expert">전문가 소개</a>
<a class="nav-cta" href="../#contact">에너지 절감 상담</a>
</nav>
</div>
</header>
<main class="case-detail-main" id="main">
<div class="container">
<section class="case-detail-hero">
<div class="case-detail-breadcrumb"><a href="../">홈</a><span>›</span><a href="./">절감 사례</a><span>›</span><strong>국내 반도체·전자부품 제조 E사</strong></div>
<div class="case-detail-hero-grid">
<div><p class="case-master-number">CASE 10 · 제조공장</p><p class="eyebrow">반도체·디스플레이 · 냉동기 플랜트 · 전기</p><h1>대형 냉동기 플랜트 가동대수·COP·펌프·냉각탑 통합 운전최적화</h1><p class="case-detail-lead">대형 생산시설의 냉동기·냉수펌프·냉각수펌프·냉각탑을 하나의 냉동기 플랜트로 분석하여 가동대수, COP, 부하율, 냉수·냉각수 조건과 냉각탑 운전효율을 최적화하고 연간 절감 잠재량을 정량화한 사례입니다.</p><div class="case-detail-tags"><span>반도체</span><span>전자부품</span><span>냉동기</span><span>COP</span><span>냉수펌프</span><span>냉각수펌프</span><span>냉각탑</span><span>운전최적화</span></div></div>
<aside class="case-summary-panel"><span class="case-state live">진단·제안 사례</span><small>냉동기 플랜트 절감 잠재량</small><strong>6,617,733 kWh/년 · 16.1%</strong>
<dl><div><dt>고객</dt><dd>국내 반도체·전자부품 제조 E사</dd></div><div><dt>대상 설비</dt><dd>대형 냉동기 · 냉수펌프 · 냉각수펌프 · 냉각탑</dd></div><div><dt>분석기간</dt><dd>2017년 연간 운전데이터 분석 · 2018년 상세 운전데이터 진단 및 최적화 제안</dd></div><div><dt>에너지원</dt><dd>전기</dd></div></dl>
<p>연간 운전데이터 기반 예상 절감효과 · 약 6.62억원/년 · 실제 적용 후 M&amp;V 필요</p>
</aside>
</div>
</section><section class="case-book-bridge"><div><span>BOOK ↔ CASE 10</span><strong>저서와 홈페이지 확장자료를 함께 확인하세요.</strong><p>『데이터로 찾는 산업·건물 에너지절감 실무』의 CASE 10와 동일 번호로 연결된 현장 사례입니다.</p></div><a class="case-book-button" href="../book/">저서 온라인 열람 →</a></section>
<section class="case-detail-section two-col"><div><p class="eyebrow">01 · CHALLENGE</p><h2>현장에서 확인한 주요 과제</h2><ul><li>냉동기 플랜트 전체 전력사용량이 연간 약 4,116만 kWh 수준으로 냉동기뿐 아니라 냉수·냉각수 펌프와 냉각탑을 통합해 관리할 필요</li><li>냉동기별 COP 편차가 커 고효율 기기 우선운전과 성능 열위 설비 점검이 필요</li><li>실제 냉동기 가동대수가 부하 기준 필요대수보다 연평균 약 0.7대 많아 저부하·과다가동 개선 가능성이 존재</li><li>냉수펌프·냉각수펌프·냉각탑도 가동대수, 유량, 냉수온도, 외기 습구온도 및 냉각탑 설정조건을 함께 최적화해야 시스템 전체 절감이 가능</li></ul></div><div><p class="eyebrow">02 · DATA</p><h2>분석에 사용한 데이터</h2><ul><li>냉동기별 냉방부하(RT/h), 소비동력(kW), UPI(kWh/RT), COP</li><li>냉동기 실제 가동대수와 부하 기준 필요대수</li><li>냉수펌프·냉각수펌프 소비동력 및 가동대수</li><li>냉수 공급·환수온도와 온도차</li><li>냉각탑 전력·냉각부하·가동대수·냉각수 입출구온도</li><li>외기 건구·습구온도 및 냉각탑 성능 영향조건</li><li>2017년 설비별·계절별 전력사용량 및 전력비</li></ul></div></section>
<section class="case-detail-section"><p class="eyebrow">03 · BASELINE / MODEL</p><h2>냉동기 플랜트 성능지표와 최적화 기준</h2><div class="model-grid"><article class="model-card"><span>냉동기 COP</span><code>COP = 냉동능력(kWth) / 냉동기 소비동력(kW)</code>
<dl><div><dt>방법</dt><dd>냉동기별 COP를 동일 운전기간에서 비교하여 고효율 우선운전과 열위기기 성능점검 대상을 선정</dd></div><div><dt>성능·해석</dt><dd>분석기간 운전 냉동기의 종합 평균 COP 약 3.6, 개별 운전기기 간 큰 성능편차 확인</dd></div></dl></article><article class="model-card"><span>냉동기 UPI</span><code>UPI = 냉동기 소비동력(kW) / 냉방부하(RT)</code>
<dl><div><dt>방법</dt><dd>계절별 냉방부하와 소비동력의 관계를 분석하여 냉동기 원단위와 부하조건의 적정성 평가</dd></div><div><dt>성능·해석</dt><dd>연평균 UPI 약 0.90 kWh/RT 수준으로 계절별 변동 존재</dd></div></dl></article><article class="model-card"><span>가동대수 최적화</span><code>Operating Margin = 실제 가동대수 − 필요 가동대수</code>
<dl><div><dt>방법</dt><dd>실제 냉동기 운전대수와 부하 기준 필요대수를 비교해 저부하·과다운전 여부를 분석</dd></div><div><dt>성능·해석</dt><dd>연평균 실제 약 2.7대, 필요 약 2.0대, 평균 약 0.7대 운전여유</dd></div></dl></article><article class="model-card"><span>냉수 ΔT와 펌프 운전</span><code>ΔT = 냉수 환수온도 − 냉수 공급온도</code>
<dl><div><dt>방법</dt><dd>냉수 공급·환수 온도차와 펌프 가동대수·소비동력을 함께 분석하여 과유량 및 저ΔT 상태를 점검</dd></div><div><dt>성능·해석</dt><dd>연평균 냉수 온도차 약 3.2℃로 시스템 유량·가동대수 최적화 검토 대상</dd></div></dl></article><article class="model-card"><span>냉각탑 운전효율</span><code>Cooling Tower Performance = f(Wet-bulb, CW Temperature, Fan Operation)</code>
<dl><div><dt>방법</dt><dd>외기 습구온도, 냉각수 입출구온도, 냉각탑 가동대수와 전력소비를 비교하여 팬 설정값과 운전대수 최적화</dd></div><div><dt>성능·해석</dt><dd>연평균 냉각수 입출구 온도차 약 4.1℃, 계절별 냉각탑 운전조건 편차 확인</dd></div></dl></article></div></section>
<section class="case-detail-section"><p class="eyebrow">04 · SAVING OPPORTUNITY</p><h2>1차 절감 잠재량 시나리오</h2>
<div class="scenario-table-wrap"><table class="scenario-table"><thead><tr><th>개선 시나리오</th><th>Baseline</th><th>목표</th><th>1차 잠재량</th></tr></thead><tbody><tr>
<td><strong>냉동기 운전 최적화</strong><span>보고서의 연간 운전데이터 분석에 기반한 예상 절감효과 · 약 475,322천원/년</span></td>
<td>26,626,000 kWh/년</td><td>고효율 COP 기기 우선운전, 필요대수 중심의 운전, 성능 열위기기 개선</td><td class="saving-cell">4,753,216 kWh/년 · 17.9%</td>
</tr><tr>
<td><strong>냉수펌프 최적화</strong><span>보고서 예상 절감효과 · 약 80,050천원/년</span></td>
<td>6,125,243 kWh/년</td><td>냉동기 필요대수와 연동한 펌프 가동대수, 차압·유량 및 부하측 밸브 운전 최적화</td><td class="saving-cell">800,500 kWh/년 · 13.1%</td>
</tr><tr>
<td><strong>냉각수펌프 최적화</strong><span>보고서 예상 절감효과 · 약 67,246천원/년</span></td>
<td>4,931,896 kWh/년</td><td>냉동기·냉각탑 부하와 연동한 냉각수펌프 가동대수 및 운전조건 최적화</td><td class="saving-cell">672,462 kWh/년 · 13.6%</td>
</tr><tr>
<td><strong>냉각탑 팬 최적화</strong><span>보고서 예상 절감효과 · 약 39,156천원/년</span></td>
<td>3,475,262 kWh/년</td><td>외기 습구온도·냉각수온도·Approach 조건을 반영한 팬 설정온도와 가동대수 최적화</td><td class="saving-cell">391,555 kWh/년 · 11.3%</td>
</tr><tr>
<td><strong>냉동기 플랜트 종합</strong><span>회사 제공 연간 운전데이터와 에너지·설비운전 Balance 개선을 기준으로 산정한 예상 절감 잠재량</span></td>
<td>41,158,401 kWh/년 · 약 41.16억원/년</td><td>냉동기 + 냉수펌프 + 냉각수펌프 + 냉각탑의 통합 운전최적화</td><td class="saving-cell">6,617,733 kWh/년 · 16.1% · 약 6.62억원/년</td>
</tr></tbody></table></div>
<div class="verification-box"><strong>검증 조건</strong><p>본 사례의 6,617,733kWh/년, 16.1%, 약 6.62억원/년은 개선 완료 후의 확정 실적이 아니라 제공된 연간 운전데이터를 분석하여 에너지 및 설비운전 Balance 관련 문제를 개선할 경우의 예상 절감효과입니다. 실제 적용 시에는 냉방수요, 생산조건, 외기조건, 운전시간과 설정값을 반영한 Baseline을 구축하고, 개선 전·후의 동일 조건 데이터를 이용해 M&amp;V로 성과를 확정해야 합니다.</p></div><p class="source-note">자료 기준: 국내 반도체·전자부품 생산시설의 냉동기 플랜트 운전데이터 분석 및 운전최적화 사업제안 자료 기반 · 고객사명·제작사명·개별 냉동기/펌프/냉각탑 ID 비식별 처리</p>
</section>
<a aria-label="저서 온라인 열람" class="book-case-link" href="../book/">저서에서 자세히 보기 · CASE 10 →</a><section class="case-detail-cta"><div><p class="eyebrow light">APPLY TO YOUR SITE</p><h2>우리 사업장·시설 데이터에도 같은 방식으로 적용할 수 있을까요?</h2><p>에너지사용량과 주요 영향인자 데이터가 있다면 현재 설비·시스템의 Baseline과 절감 가능성을 함께 검토할 수 있습니다.</p></div><a class="button button-submit" href="../#contact">에너지 절감 상담 요청하기</a></section>
</div>
</main>
<footer class="site-footer compact-footer">
<div class="container footer-bottom">
<span>© <span id="year">2026</span> Global Energy Optimization Lab. All rights reserved.</span>
<span class="footer-mini-links"><a href="../privacy.html">개인정보처리방침</a><a href="./">CASE LIST ↑</a></span>
</div>
</footer>
<script defer="" src="../assets/script.js"></script>
</body>
</html>