<!DOCTYPE html>

<html class="no-js" lang="ko">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width, initial-scale=1" name="viewport"/>
<meta content="#0b1f33" name="theme-color"/>
<meta content="일반용 및 크린룸 공조기의 운전데이터를 분석해 냉수·스팀밸브 동시 개방 문제를 확인하고, 생산 영향이 없는 일반용 공조기부터 계절별 상충 밸브 차단과 제어 정상화를 적용한 사례입니다." name="description"/>
<meta content="strict-origin-when-cross-origin" name="referrer"/>
<meta content="article" property="og:type"/>
<meta content="ko_KR" property="og:locale"/>
<meta content="반도체 제조공장 공조·유틸리티 운전데이터 분석과 동시 냉난방 해소" property="og:title"/>
<meta content="일반용 및 크린룸 공조기의 운전데이터를 분석해 냉수·스팀밸브 동시 개방 문제를 확인하고, 생산 영향이 없는 일반용 공조기부터 계절별 상충 밸브 차단과 제어 정상화를 적용한 사례입니다." property="og:description"/>
<meta content="https://www.energy-ai-optimization.com/cases/semiconductor-cleanroom-hvac.html" property="og:url"/>
<link href="https://www.energy-ai-optimization.com/cases/semiconductor-cleanroom-hvac.html" rel="canonical"/>
<link href="../assets/favicon.svg" rel="icon" type="image/svg+xml"/>
<link href="../assets/styles.css" rel="stylesheet"/>
<title>반도체 제조공장 공조·유틸리티 운전데이터 분석과 동시 냉난방 해소 | 글로벌 에너지 최적화 연구소</title>
<script>document.documentElement.classList.remove('no-js');document.documentElement.classList.add('js');</script>
</head>
<body class="case-page detail-page">
<a class="skip-link" href="#main">본문 바로가기</a>
<header class="site-header scrolled">
<div class="header-inner container">
<a aria-label="글로벌 에너지 최적화 연구소 홈" class="brand" href="../">
<span aria-hidden="true" class="brand-mark">EO</span>
<span class="brand-copy"><strong>글로벌 에너지 최적화 연구소</strong><small>GLOBAL ENERGY OPTIMIZATION LAB</small></span>
</a>
<button aria-controls="primary-nav" aria-expanded="false" aria-label="메뉴 열기" class="nav-toggle" type="button"><span></span><span></span><span></span></button>
<nav aria-label="주 메뉴" class="primary-nav archive-nav" id="primary-nav">
<a href="../#services">에너지 절감 컨설팅</a><a href="../#mv">Baseline &amp; M&amp;V</a><a class="active" href="../cases/">절감 사례</a><a href="../insights/">Energy Insight</a><a href="../book/">저서 온라인 열람</a><a href="../#expert">전문가 소개</a>
<a class="nav-cta" href="../#contact">에너지 절감 상담</a>
</nav>
</div>
</header>
<main class="case-detail-main" id="main">
<div class="container">
<section class="case-detail-hero">
<div class="case-detail-breadcrumb"><a href="../">홈</a><span>›</span><a href="./">절감 사례</a><span>›</span><strong>국내 반도체 제조 A사</strong></div>
<div class="case-detail-hero-grid">
<div><p class="case-master-number">CASE 08 · 제조공장</p><p class="eyebrow">반도체 · 크린룸 HVAC · 전기 · 가스</p><h1>반도체 제조공장 공조·유틸리티 운전데이터 분석과 동시 냉난방 해소</h1><p class="case-detail-lead">일반용 및 크린룸 공조기의 운전데이터를 분석해 냉수·스팀밸브 동시 개방 문제를 확인하고, 생산 영향이 없는 일반용 공조기부터 계절별 상충 밸브 차단과 제어 정상화를 적용한 사례입니다.</p><div class="case-detail-tags"><span>반도체</span><span>크린룸</span><span>AHU</span><span>동시냉난방</span><span>제어최적화</span><span>Utility</span></div></div>
<aside class="case-summary-panel"><span class="case-state live">컨설팅 사례</span><small>연간 에너지비용 절감액 추정</small><strong>약 1.58억원/년</strong>
<dl><div><dt>고객</dt><dd>국내 반도체 제조 A사</dd></div><div><dt>대상 설비</dt><dd>일반용 공조기 · 크린룸 공조기 · 냉동·보일러·압축공기</dd></div><div><dt>분석기간</dt><dd>2021 ~ 2022</dd></div><div><dt>에너지원</dt><dd>전기 · 가스</dd></div></dl>
<p>일반용 공조기 운전개선 전후 데이터 기반 연간 추정 · 크린룸은 분석 및 단계적 개선안 제시</p>
</aside>
</div>
</section>
<section class="case-detail-section two-col"><div><p class="eyebrow">01 · CHALLENGE</p><h2>현장에서 확인한 주요 과제</h2><ul><li>일반용 및 크린룸 공조기 운전데이터에서 냉수밸브와 스팀밸브가 동시에 개방되는 구간이 반복적으로 확인됨</li><li>크린룸은 온·습도 품질조건 때문에 직접적인 운전변경에 생산 리스크가 있어 일반용 공조기와 구분한 단계적 개선전략이 필요</li><li>일부 크린룸 공조기에서 냉수밸브 Hunting과 하절기 제습능력 부족이 확인되어 설정값 유지와 제어안정성 개선 검토가 필요</li><li>냉동·보일러·압축공기 등 유틸리티 설비의 데이터 품질과 운전상태를 함께 점검할 필요</li></ul></div><div><p class="eyebrow">02 · DATA</p><h2>분석에 사용한 데이터</h2><ul><li>일반용 공조기 6대 및 크린룸 공조기 4대의 환기·공급·룸 온습도와 냉수·스팀·가습 밸브 개도 데이터</li><li>공조기 On/Off 상태, 냉동기 배관 헤더 온도 등 보완된 모니터링 데이터</li><li>전력·가스 사용량과 월별 에너지 소비 패턴</li><li>보일러 열효율 및 공기압축기 용량·수요 검토 자료</li></ul></div></section>
<section class="case-detail-section"><p class="eyebrow">03 · BASELINE / MODEL</p><h2>Baseline 및 예측모델</h2><div class="model-grid"><article class="model-card"><span>냉방 절감량 산정</span><code>Qsave,c = Qcooling × Δ냉수밸브 개도율</code>
<dl><div><dt>방법</dt><dd>개선 전·후 각 1주일의 냉수밸브 개도상태 차이로 절감 열량 산정</dd></div><div><dt>성능·해석</dt><dd>냉수·냉각수 펌프 및 냉각탑을 포함한 냉방시스템 전체 COP 2.0 적용 · 보고서 당시 전력단가 120원/kWh</dd></div></dl></article><article class="model-card"><span>난방 절감량 산정</span><code>Qsave,h = Qheating × Δ스팀밸브 개도율</code>
<dl><div><dt>방법</dt><dd>개선 전·후 각 1주일의 스팀밸브 개도상태 차이로 절감 열량 산정</dd></div><div><dt>성능·해석</dt><dd>보일러효율 95% 적용 · 연간 추정에는 보고서 당시 가스단가 35.5652원/MJ 적용</dd></div></dl></article><article class="model-card"><span>운전개선 전략</span><code>하절기: 스팀밸브 차단 / 동절기: 냉방밸브 차단</code>
<dl><div><dt>방법</dt><dd>생산 영향이 없는 일반용 공조기 3대부터 운전개선 적용</dd></div><div><dt>성능·해석</dt><dd>크린룸 공조기는 직접 운전변경을 적용하지 않고 밸브 개도율을 점진적으로 조정하는 테스트를 제안</dd></div></dl></article><article class="model-card"><span>기타 유틸리티 진단</span><code>보일러 열효율 92~94% · 압축공기 용량 대비 수요 검토</code>
<dl><div><dt>방법</dt><dd>설비 운전상태와 생산계획을 함께 검토</dd></div><div><dt>성능·해석</dt><dd>보일러는 효율이 양호했고, 공기압축기는 생산량 증가 이후 에너지성능 재검토 필요</dd></div></dl></article></div></section>
<section class="case-detail-section"><p class="eyebrow">04 · SAVING OPPORTUNITY</p><h2>1차 절감 잠재량 시나리오</h2>
<div class="scenario-table-wrap"><table class="scenario-table"><thead><tr><th>개선 시나리오</th><th>Baseline</th><th>목표</th><th>1차 잠재량</th></tr></thead><tbody><tr>
<td><strong>하절기 일반용 공조기 운전개선</strong><span>6~9월 연간화 추정 · 냉방 5,893만원 + 난방 2,628만원</span></td>
<td>냉수·스팀밸브 동시 개방</td><td>스팀밸브 차단 + 냉방 중심 운전</td><td class="saving-cell">약 8,521만원</td>
</tr><tr>
<td><strong>동절기 일반용 공조기 운전개선</strong><span>11~3월 연간화 추정 · 냉방 7,355만원 + 난방 -87만원</span></td>
<td>냉수·스팀밸브 동시 개방</td><td>냉방밸브 차단 + 난방 중심 운전</td><td class="saving-cell">약 7,269만원</td>
</tr><tr>
<td><strong>연간 에너지비용 절감</strong><span>절감효과가 미미한 일반용 공조기 1대는 연간 추정에서 제외하고 2대의 개선성과를 합산</span></td>
<td>개선 전 동시 냉난방 운전</td><td>계절별 상충 밸브 차단 및 제어 정상화</td><td class="saving-cell">약 1억 5,790만원/년</td>
</tr></tbody></table></div>
<div class="verification-box"><strong>검증 조건</strong><p>운전개선 전·후 동일 계절의 냉수·스팀밸브 개도율 차이를 이용해 절감량을 산정하고, 월별 에너지 소비비중을 이용하여 하절기와 동절기 연간 절감액을 추정했습니다. 절감액은 보고서 작성 당시 에너지 단가와 COP·보일러효율 가정을 적용한 값으로, 현재 단가로 재산정할 경우 결과가 달라질 수 있습니다.</p></div><p class="source-note">자료 기준: 에스코프로 2022 유틸리티 운전최적화 컨설팅 종합보고서 기반 · 고객사명·사업장명·설비번호 비식별 처리</p>
</section>
<a class="book-case-link" href="../book/" aria-label="저서 온라인 열람">저서에서 자세히 보기 · CASE 08 →</a><section class="case-detail-cta"><div><p class="eyebrow light">APPLY TO YOUR SITE</p><h2>우리 사업장·시설 데이터에도 같은 방식으로 적용할 수 있을까요?</h2><p>에너지사용량과 주요 영향인자 데이터가 있다면 현재 설비·시스템의 Baseline과 절감 가능성을 함께 검토할 수 있습니다.</p></div><a class="button button-submit" href="../#contact">에너지 절감 상담 요청하기</a></section>
</div>
</main>
<footer class="site-footer compact-footer">
<div class="container footer-bottom">
<span>© <span id="year">2026</span> Global Energy Optimization Lab. All rights reserved.</span>
<span class="footer-mini-links"><a href="../privacy.html">개인정보처리방침</a><a href="./">CASE LIST ↑</a></span>
</div>
</footer>
<script defer="" src="../assets/script.js"></script>
</body>
</html>